# Per-year re-run of experiments 2, 2b and 3

24 weather years (2001-2024), each a separate 1-year run (consecutive years of one climate record, not independent draws); seeds averaged within the year. Every year is categorised; gaps and ratios are **conditional on common support** of the Pareto envelopes. Intervals resample all years in order in circular blocks (5000 resamples). Positive gap = challenger better. In annual runs the used pack is an *initially degraded pack* with no module loss; the 5-year windows include the loss. Placeholder loads, one site.

## Experiment 2: need-sized reserve against the fixed-reserve frontier (unmet critical load)

### base sizing, new pack: fc_z1

Original: realistic forecast z = 1 (primary); old 5-year runs, base: +43% new / +67% used

- Years: dominates 0, better on common support 20, tied 2, worse on common support 0, dominated 2, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (22 years): +3.10 kWh/yr** (block-2 95% interval +1.89 to +4.58)
- **Ratio of sums, conditional on common support: +37%** (block 2 +32% to +47%; block 3 +32% to +46%; iid +30% to +48%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +3.64 (+42%); 2002: dominated; 2003: +1.28 (+19%); 2004: +0.62 (+44%); 2005: +7.44 (+36%); 2006: +2.33 (+45%); 2007: +4.34 (+40%); 2008: +3.70 (+100%); 2009: dominated; 2010: +11.14 (+35%); 2011: +7.72 (+21%); 2012: +4.97 (+91%); 2013: +0.41; 2014: +0.00; 2015: +0.37; 2016: +4.50 (+42%); 2017: +2.85 (+54%); 2018: +0.99 (+36%); 2019: +0.88 (+22%); 2020: +0.00; 2021: +3.64 (+48%); 2022: +3.20 (+32%); 2023: +1.31 (+98%); 2024: +2.95 (+33%)

### base sizing, new pack: fc_climatology

Original: climatology; old 5-year runs, base: +27% new / +56% used

- Years: dominates 0, better on common support 20, tied 2, worse on common support 0, dominated 2, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (22 years): +1.95 kWh/yr** (block-2 95% interval +1.20 to +2.80)
- **Ratio of sums, conditional on common support: +20%** (block 2 +16% to +28%; block 3 +16% to +27%; iid +15% to +29%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +3.08 (+31%); 2002: dominated; 2003: +0.97 (+14%); 2004: +0.36 (+15%); 2005: +5.25 (+22%); 2006: +1.94 (+36%); 2007: +2.90 (+24%); 2008: +2.02 (+35%); 2009: dominated; 2010: +4.52 (+11%); 2011: +5.37 (+13%); 2012: +4.99 (+84%); 2013: +0.44; 2014: +0.00; 2015: +0.39; 2016: +2.30 (+19%); 2017: +1.66 (+29%); 2018: +0.59 (+18%); 2019: +0.60 (+14%); 2020: +0.00; 2021: +2.14 (+24%); 2022: +1.98 (+19%); 2023: +1.39 (+96%); 2024: +0.08 (+1%)

### base sizing, new pack: fc_perfect

Original: perfect weather; old 5-year runs, base: +31% new / +59% used; the rule needs >= 40%

- Years: dominates 0, better on common support 20, tied 2, worse on common support 0, dominated 2, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (22 years): +2.41 kWh/yr** (block-2 95% interval +1.42 to +3.58)
- **Ratio of sums, conditional on common support: +26%** (block 2 +21% to +35%; block 3 +22% to +34%; iid +21% to +36%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +3.14 (+31%); 2002: dominated; 2003: +1.08 (+15%); 2004: +0.43 (+18%); 2005: +7.05 (+33%); 2006: +2.12 (+40%); 2007: +3.06 (+25%); 2008: +3.71 (+98%); 2009: dominated; 2010: +8.16 (+23%); 2011: +5.94 (+15%); 2012: +4.99 (+84%); 2013: +0.44; 2014: +0.00; 2015: +0.41; 2016: +3.44 (+30%); 2017: +1.68 (+29%); 2018: +0.67 (+22%); 2019: +0.69 (+16%); 2020: +0.00; 2021: +2.21 (+25%); 2022: +2.16 (+21%); 2023: +1.45 (+97%); 2024: +0.28 (+3%)

### base sizing, new pack: fc_z0

Original: z = 0; old 5-year runs, base: +34% new / +61% used

- Years: dominates 0, better on common support 20, tied 2, worse on common support 0, dominated 2, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (22 years): +2.55 kWh/yr** (block-2 95% interval +1.51 to +3.77)
- **Ratio of sums, conditional on common support: +28%** (block 2 +23% to +37%; block 3 +24% to +36%; iid +22% to +38%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +3.12 (+31%); 2002: dominated; 2003: +1.07 (+15%); 2004: +0.49 (+24%); 2005: +6.97 (+32%); 2006: +2.13 (+40%); 2007: +3.50 (+30%); 2008: +3.66 (+97%); 2009: dominated; 2010: +8.78 (+25%); 2011: +6.26 (+16%); 2012: +5.02 (+87%); 2013: +0.44; 2014: +0.00; 2015: +0.40; 2016: +3.49 (+30%); 2017: +2.08 (+37%); 2018: +0.73 (+24%); 2019: +0.74 (+18%); 2020: +0.00; 2021: +2.71 (+32%); 2022: +2.39 (+23%); 2023: +1.40 (+97%); 2024: +0.69 (+7%)

### base sizing, new pack: fc_z2

Original: z = 2; old 5-year runs, base: +66% new / +80% used

- Years: dominates 0, better on common support 20, tied 1, worse on common support 0, dominated 3, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (21 years): +3.90 kWh/yr** (block-2 95% interval +2.43 to +5.70)
- **Ratio of sums, conditional on common support: +55%** (block 2 +48% to +68%; block 3 +48% to +68%; iid +47% to +69%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +4.61 (+69%); 2002: dominated; 2003: +2.04 (+39%); 2004: +0.55; 2005: +8.24 (+50%); 2006: +3.30 (+79%); 2007: +5.60 (+69%); 2008: +2.97 (+100%); 2009: dominated; 2010: +13.13 (+50%); 2011: +9.97 (+33%); 2012: +4.50 (+97%); 2013: +0.14; 2014: +0.00; 2015: +0.00; 2016: +6.14 (+67%); 2017: +3.43 (+74%); 2018: +1.35 (+61%); 2019: +1.84 (+63%); 2020: dominated; 2021: +4.14 (+69%); 2022: +4.91 (+62%); 2023: +0.90; 2024: +4.18 (+54%)

**Base sizing, four 5-year windows (new pack); one value per window, no interval:**

- fc_z1: 2001-05: +3.61 kWh/yr (+41%); 2006-10: +5.70 kWh/yr (+47%); 2011-15: +3.84 kWh/yr (+39%); 2016-20: +2.37 kWh/yr (+47%); range +39% to +47%
- fc_climatology: 2001-05: +2.56 kWh/yr (+26%); 2006-10: +2.71 kWh/yr (+19%); 2011-15: +3.03 kWh/yr (+29%); 2016-20: +1.34 kWh/yr (+23%); range +19% to +29%
- fc_perfect: 2001-05: +2.81 kWh/yr (+29%); 2006-10: +4.72 kWh/yr (+37%); 2011-15: +3.24 kWh/yr (+31%); 2016-20: +1.68 kWh/yr (+30%); range +29% to +37%

Wear of fc_z1 against fixed_35 over 5 years (new pack): 2001-05: +0.03 pp, 2006-10: +0.04 pp, 2011-15: +0.04 pp, 2016-20: +0.02 pp

### base sizing, initially degraded pack: fc_z1

Original: realistic forecast z = 1 (primary); old 5-year runs, base: +43% new / +67% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +4.75 kWh/yr** (block-2 95% interval +3.33 to +6.32)
- **Ratio of sums, conditional on common support: +41%** (block 2 +35% to +51%; block 3 +35% to +50%; iid +34% to +51%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +4.86 (+44%); 2002: +1.80 (+97%); 2003: +2.41 (+24%); 2004: +1.36 (+62%); 2005: +8.88 (+32%); 2006: +4.46 (+49%); 2007: +5.85 (+35%); 2008: +7.59 (+89%); 2009: +2.01 (+78%); 2010: +14.45 (+38%); 2011: +9.81 (+22%); 2012: +6.58 (+62%); 2013: +3.04 (+74%); 2014: +0.86; 2015: +2.34 (+100%); 2016: +7.21 (+42%); 2017: +4.22 (+42%); 2018: +1.24 (+26%); 2019: +1.57 (+27%); 2020: +0.14; 2021: +5.23 (+40%); 2022: +8.04 (+51%); 2023: +6.84 (+96%); 2024: +3.16 (+25%)

### base sizing, initially degraded pack: fc_climatology

Original: climatology; old 5-year runs, base: +27% new / +56% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +3.49 kWh/yr** (block-2 95% interval +2.55 to +4.46)
- **Ratio of sums, conditional on common support: +26%** (block 2 +19% to +35%; block 3 +20% to +34%; iid +19% to +36%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +4.23 (+33%); 2002: +1.82 (+97%); 2003: +1.94 (+18%); 2004: +0.75 (+24%); 2005: +7.07 (+22%); 2006: +4.04 (+41%); 2007: +4.82 (+25%); 2008: +4.23 (+37%); 2009: +2.03 (+78%); 2010: +5.58 (+11%); 2011: +6.50 (+12%); 2012: +6.41 (+57%); 2013: +2.77 (+64%); 2014: +0.86; 2015: +2.43 (+99%); 2016: +5.53 (+26%); 2017: +3.08 (+27%); 2018: +0.49 (+9%); 2019: +1.38 (+23%); 2020: +0.23; 2021: +3.30 (+21%); 2022: +6.23 (+33%); 2023: +6.91 (+93%); 2024: +1.11 (+7%)

### base sizing, initially degraded pack: fc_perfect

Original: perfect weather; old 5-year runs, base: +31% new / +59% used; the rule needs >= 40%

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +4.12 kWh/yr** (block-2 95% interval +2.86 to +5.47)
- **Ratio of sums, conditional on common support: +32%** (block 2 +26% to +41%; block 3 +27% to +40%; iid +26% to +42%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +4.30 (+33%); 2002: +1.83 (+97%); 2003: +2.03 (+19%); 2004: +0.80 (+25%); 2005: +7.80 (+25%); 2006: +4.18 (+42%); 2007: +4.92 (+26%); 2008: +7.62 (+87%); 2009: +2.05 (+78%); 2010: +12.00 (+28%); 2011: +7.90 (+16%); 2012: +6.43 (+57%); 2013: +2.80 (+64%); 2014: +0.86; 2015: +2.41 (+100%); 2016: +6.19 (+31%); 2017: +3.13 (+28%); 2018: +0.56 (+10%); 2019: +1.44 (+24%); 2020: +0.22; 2021: +3.59 (+23%); 2022: +7.30 (+42%); 2023: +7.08 (+96%); 2024: +1.51 (+10%)

### base sizing, initially degraded pack: fc_z0

Original: z = 0; old 5-year runs, base: +34% new / +61% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +4.24 kWh/yr** (block-2 95% interval +2.97 to +5.60)
- **Ratio of sums, conditional on common support: +33%** (block 2 +28% to +43%; block 3 +28% to +41%; iid +27% to +44%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +4.35 (+34%); 2002: +1.82 (+97%); 2003: +2.21 (+21%); 2004: +0.95 (+34%); 2005: +7.97 (+26%); 2006: +4.22 (+43%); 2007: +5.12 (+28%); 2008: +7.52 (+85%); 2009: +2.05 (+78%); 2010: +12.39 (+30%); 2011: +8.07 (+16%); 2012: +6.46 (+58%); 2013: +2.89 (+67%); 2014: +0.86; 2015: +2.41 (+100%); 2016: +6.30 (+32%); 2017: +3.48 (+32%); 2018: +0.71 (+13%); 2019: +1.45 (+24%); 2020: +0.22; 2021: +4.12 (+28%); 2022: +7.36 (+43%); 2023: +7.00 (+95%); 2024: +1.70 (+12%)

### base sizing, initially degraded pack: fc_z2

Original: z = 2; old 5-year runs, base: +66% new / +80% used

- Years: dominates 0, better on common support 23, tied 0, worse on common support 0, dominated 1, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (23 years): +4.78 kWh/yr** (block-2 95% interval +3.38 to +6.37)
- **Ratio of sums, conditional on common support: +52%** (block 2 +46% to +62%; block 3 +46% to +61%; iid +44% to +64%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +4.74 (+67%); 2002: +1.71 (+98%); 2003: +2.22 (+31%); 2004: +1.22 (+75%); 2005: +8.79 (+39%); 2006: +4.38 (+75%); 2007: +5.70 (+50%); 2008: +5.21 (+88%); 2009: +1.76 (+82%); 2010: +15.58 (+50%); 2011: +9.74 (+29%); 2012: +6.23 (+81%); 2013: +2.63 (+82%); 2014: +0.77; 2015: +1.65 (+100%); 2016: +6.99 (+53%); 2017: +5.14 (+63%); 2018: +1.65 (+49%); 2019: +2.64 (+54%); 2020: dominated; 2021: +5.06 (+60%); 2022: +6.98 (+56%); 2023: +5.45 (+97%); 2024: +3.78 (+35%)

**Base sizing, four 5-year windows (used pack, module loss in years 2-4); one value per window, no interval:**

- fc_z1: 2001-05: +14.26 kWh/yr (+59%); 2006-10: +22.11 kWh/yr (+62%); 2011-15: +16.36 kWh/yr (+64%); 2016-20: +13.83 kWh/yr (+71%); range +59% to +71%
- fc_climatology: 2001-05: +12.15 kWh/yr (+48%); 2006-10: +17.12 kWh/yr (+45%); 2011-15: +14.59 kWh/yr (+53%); 2016-20: +11.89 kWh/yr (+57%); range +45% to +57%
- fc_perfect: 2001-05: +12.50 kWh/yr (+50%); 2006-10: +20.16 kWh/yr (+55%); 2011-15: +15.33 kWh/yr (+57%); 2016-20: +12.44 kWh/yr (+60%); range +50% to +60%

Wear of fc_z1 against fixed_35 over 5 years (used pack, module loss in years 2-4): 2001-05: +0.32 pp, 2006-10: +0.34 pp, 2011-15: +0.44 pp, 2016-20: +0.41 pp

### tight sizing, new pack: fc_z1

Original: realistic forecast z = 1 (primary); old 5-year runs, base: +43% new / +67% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +25.48 kWh/yr** (block-2 95% interval +23.91 to +27.16)
- **Ratio of sums, conditional on common support: +29%** (block 2 +25% to +34%; block 3 +25% to +34%; iid +25% to +33%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +24.87 (+28%); 2002: +25.02 (+49%); 2003: +20.17 (+28%); 2004: +35.67 (+47%); 2005: +25.44 (+19%); 2006: +25.16 (+24%); 2007: +28.00 (+26%); 2008: +32.05 (+35%); 2009: +20.02 (+25%); 2010: +36.57 (+23%); 2011: +28.76 (+17%); 2012: +25.53 (+20%); 2013: +23.96 (+31%); 2014: +24.90 (+52%); 2015: +23.55 (+39%); 2016: +26.84 (+23%); 2017: +27.24 (+30%); 2018: +20.36 (+50%); 2019: +27.66 (+50%); 2020: +20.12 (+53%); 2021: +19.86 (+27%); 2022: +21.83 (+22%); 2023: +25.59 (+29%); 2024: +22.40 (+32%)

### tight sizing, new pack: fc_climatology

Original: climatology; old 5-year runs, base: +27% new / +56% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +22.93 kWh/yr** (block-2 95% interval +21.51 to +24.30)
- **Ratio of sums, conditional on common support: +24%** (block 2 +19% to +29%; block 3 +19% to +29%; iid +20% to +28%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +23.33 (+23%); 2002: +24.42 (+41%); 2003: +20.18 (+26%); 2004: +32.68 (+41%); 2005: +22.19 (+16%); 2006: +25.27 (+23%); 2007: +27.83 (+25%); 2008: +24.07 (+23%); 2009: +19.71 (+22%); 2010: +20.89 (+12%); 2011: +17.17 (+10%); 2012: +20.17 (+15%); 2013: +20.15 (+24%); 2014: +25.71 (+49%); 2015: +23.48 (+34%); 2016: +23.79 (+19%); 2017: +24.28 (+25%); 2018: +20.45 (+44%); 2019: +28.93 (+49%); 2020: +21.62 (+47%); 2021: +18.77 (+22%); 2022: +19.32 (+16%); 2023: +24.23 (+25%); 2024: +21.62 (+27%)

### tight sizing, new pack: fc_perfect

Original: perfect weather; old 5-year runs, base: +31% new / +59% used; the rule needs >= 40%

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +23.60 kWh/yr** (block-2 95% interval +22.29 to +24.89)
- **Ratio of sums, conditional on common support: +25%** (block 2 +20% to +30%; block 3 +20% to +30%; iid +21% to +29%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +25.12 (+26%); 2002: +25.18 (+42%); 2003: +20.52 (+27%); 2004: +32.88 (+41%); 2005: +22.77 (+16%); 2006: +26.00 (+23%); 2007: +28.50 (+25%); 2008: +25.31 (+26%); 2009: +20.14 (+22%); 2010: +23.39 (+14%); 2011: +17.99 (+10%); 2012: +20.62 (+15%); 2013: +20.43 (+24%); 2014: +25.73 (+49%); 2015: +23.82 (+34%); 2016: +24.13 (+19%); 2017: +24.78 (+25%); 2018: +20.89 (+46%); 2019: +29.14 (+50%); 2020: +21.71 (+48%); 2021: +19.62 (+23%); 2022: +21.00 (+18%); 2023: +24.66 (+26%); 2024: +22.07 (+28%)

### tight sizing, new pack: fc_z0

Original: z = 0; old 5-year runs, base: +34% new / +61% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +23.99 kWh/yr** (block-2 95% interval +22.83 to +25.17)
- **Ratio of sums, conditional on common support: +25%** (block 2 +21% to +31%; block 3 +21% to +31%; iid +22% to +30%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +25.06 (+26%); 2002: +25.41 (+44%); 2003: +20.74 (+27%); 2004: +32.99 (+41%); 2005: +22.83 (+17%); 2006: +26.05 (+24%); 2007: +28.75 (+25%); 2008: +25.77 (+27%); 2009: +20.47 (+23%); 2010: +26.29 (+16%); 2011: +19.01 (+11%); 2012: +21.46 (+16%); 2013: +20.92 (+25%); 2014: +25.81 (+49%); 2015: +24.23 (+35%); 2016: +24.48 (+20%); 2017: +25.27 (+26%); 2018: +21.22 (+48%); 2019: +29.11 (+50%); 2020: +21.39 (+48%); 2021: +19.73 (+24%); 2022: +21.59 (+19%); 2023: +25.00 (+27%); 2024: +22.08 (+28%)

### tight sizing, new pack: fc_z2

Original: z = 2; old 5-year runs, base: +66% new / +80% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +28.56 kWh/yr** (block-2 95% interval +25.68 to +31.33)
- **Ratio of sums, conditional on common support: +38%** (block 2 +33% to +44%; block 3 +33% to +44%; iid +34% to +44%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +26.83 (+35%); 2002: +27.27 (+68%); 2003: +23.21 (+37%); 2004: +31.61 (+53%); 2005: +30.93 (+25%); 2006: +25.49 (+29%); 2007: +25.11 (+28%); 2008: +42.81 (+54%); 2009: +27.78 (+41%); 2010: +40.90 (+29%); 2011: +36.04 (+24%); 2012: +30.46 (+27%); 2013: +31.10 (+48%); 2014: +22.18 (+62%); 2015: +28.16 (+56%); 2016: +32.83 (+30%); 2017: +30.77 (+41%); 2018: +13.49 (+50%); 2019: +17.50 (+43%); 2020: +22.02 (+75%); 2021: +29.52 (+46%); 2022: +31.48 (+37%); 2023: +32.64 (+45%); 2024: +25.22 (+43%)

### tight sizing, initially degraded pack: fc_z1

Original: realistic forecast z = 1 (primary); old 5-year runs, base: +43% new / +67% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +81.56 kWh/yr** (block-2 95% interval +78.93 to +84.15)
- **Ratio of sums, conditional on common support: +54%** (block 2 +50% to +60%; block 3 +49% to +61%; iid +50% to +59%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +78.96 (+54%); 2002: +81.86 (+74%); 2003: +74.56 (+59%); 2004: +93.26 (+66%); 2005: +85.58 (+43%); 2006: +79.74 (+49%); 2007: +71.23 (+47%); 2008: +90.65 (+56%); 2009: +78.37 (+54%); 2010: +90.75 (+41%); 2011: +85.13 (+37%); 2012: +90.49 (+45%); 2013: +85.30 (+60%); 2014: +81.71 (+73%); 2015: +79.54 (+65%); 2016: +86.47 (+48%); 2017: +90.89 (+58%); 2018: +65.90 (+73%); 2019: +74.62 (+71%); 2020: +77.22 (+78%); 2021: +80.29 (+57%); 2022: +80.67 (+48%); 2023: +78.93 (+52%); 2024: +75.31 (+58%)

### tight sizing, initially degraded pack: fc_climatology

Original: climatology; old 5-year runs, base: +27% new / +56% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +77.87 kWh/yr** (block-2 95% interval +75.23 to +80.60)
- **Ratio of sums, conditional on common support: +49%** (block 2 +44% to +55%; block 3 +44% to +55%; iid +45% to +54%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +74.63 (+49%); 2002: +79.23 (+67%); 2003: +72.23 (+54%); 2004: +91.05 (+61%); 2005: +83.14 (+40%); 2006: +79.41 (+46%); 2007: +70.44 (+44%); 2008: +85.07 (+50%); 2009: +74.97 (+49%); 2010: +81.66 (+34%); 2011: +79.49 (+32%); 2012: +88.86 (+42%); 2013: +78.90 (+52%); 2014: +81.91 (+70%); 2015: +76.36 (+59%); 2016: +83.36 (+44%); 2017: +89.86 (+54%); 2018: +64.48 (+68%); 2019: +74.18 (+68%); 2020: +74.04 (+71%); 2021: +71.53 (+48%); 2022: +71.13 (+38%); 2023: +72.70 (+45%); 2024: +70.20 (+51%)

### tight sizing, initially degraded pack: fc_perfect

Original: perfect weather; old 5-year runs, base: +31% new / +59% used; the rule needs >= 40%

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +79.38 kWh/yr** (block-2 95% interval +76.80 to +82.02)
- **Ratio of sums, conditional on common support: +50%** (block 2 +45% to +56%; block 3 +45% to +56%; iid +46% to +55%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +78.76 (+52%); 2002: +80.71 (+68%); 2003: +72.89 (+55%); 2004: +92.51 (+62%); 2005: +84.62 (+41%); 2006: +80.02 (+47%); 2007: +71.08 (+45%); 2008: +86.15 (+51%); 2009: +75.83 (+49%); 2010: +86.89 (+37%); 2011: +80.71 (+33%); 2012: +90.37 (+43%); 2013: +79.62 (+52%); 2014: +82.13 (+70%); 2015: +76.50 (+59%); 2016: +84.25 (+44%); 2017: +91.17 (+55%); 2018: +66.48 (+70%); 2019: +74.59 (+68%); 2020: +75.76 (+73%); 2021: +73.25 (+49%); 2022: +76.51 (+42%); 2023: +73.50 (+46%); 2024: +70.73 (+52%)

### tight sizing, initially degraded pack: fc_z0

Original: z = 0; old 5-year runs, base: +34% new / +61% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +80.32 kWh/yr** (block-2 95% interval +77.74 to +82.97)
- **Ratio of sums, conditional on common support: +51%** (block 2 +46% to +57%; block 3 +46% to +57%; iid +47% to +56%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +78.56 (+52%); 2002: +81.72 (+70%); 2003: +73.82 (+56%); 2004: +93.04 (+62%); 2005: +85.28 (+41%); 2006: +80.46 (+47%); 2007: +71.74 (+45%); 2008: +87.12 (+51%); 2009: +76.78 (+50%); 2010: +88.69 (+38%); 2011: +82.36 (+34%); 2012: +90.86 (+43%); 2013: +81.87 (+55%); 2014: +82.28 (+71%); 2015: +78.00 (+61%); 2016: +85.57 (+45%); 2017: +91.47 (+56%); 2018: +66.29 (+70%); 2019: +75.04 (+69%); 2020: +75.83 (+73%); 2021: +74.46 (+50%); 2022: +78.58 (+44%); 2023: +75.22 (+47%); 2024: +72.56 (+53%)

### tight sizing, initially degraded pack: fc_z2

Original: z = 2; old 5-year runs, base: +66% new / +80% used

- Years: dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +52.93 kWh/yr** (block-2 95% interval +50.50 to +55.24)
- **Ratio of sums, conditional on common support: +51%** (block 2 +44% to +58%; block 3 +44% to +58%; iid +45% to +57%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +53.21 (+49%); 2002: +50.67 (+76%); 2003: +47.64 (+54%); 2004: +48.22 (+60%); 2005: +59.38 (+38%); 2006: +46.08 (+40%); 2007: +48.20 (+42%); 2008: +67.96 (+59%); 2009: +53.71 (+55%); 2010: +53.20 (+33%); 2011: +51.04 (+29%); 2012: +52.41 (+37%); 2013: +58.53 (+60%); 2014: +48.68 (+73%); 2015: +57.48 (+69%); 2016: +56.06 (+42%); 2017: +50.59 (+50%); 2018: +40.52 (+71%); 2019: +44.33 (+64%); 2020: +55.66 (+83%); 2021: +57.64 (+58%); 2022: +53.70 (+45%); 2023: +62.25 (+56%); 2024: +53.14 (+57%)

## Experiment 2b (post hoc): perfect weather against climatology, frontier against frontier

### base, new pack: perfect vs climatology

Original: only about 5-15% (C-104)

- Years: dominates 0, better on common support 17, tied 4, worse on common support 3, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +0.58 kWh/yr** (block-2 95% interval +0.16 to +1.10)
- **Ratio of sums, conditional on common support: +12%** (block 2 +6% to +20%; block 3 +5% to +20%; iid +6% to +20%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: -0.04 (-1%); 2002: +0.00; 2003: +0.24 (+7%); 2004: +0.06; 2005: +1.22 (+11%); 2006: +0.12 (+7%); 2007: +0.24 (+5%); 2008: +3.47 (+94%); 2009: +0.00; 2010: +4.50 (+17%); 2011: +2.09 (+7%); 2012: +0.05; 2013: +0.00; 2014: +0.00; 2015: -0.00; 2016: +1.24 (+19%); 2017: +0.16 (+7%); 2018: +0.21 (+13%); 2019: +0.05 (+2%); 2020: +0.00; 2021: +0.22 (+6%); 2022: -0.02 (-0%); 2023: +0.01; 2024: +0.02 (+0%)

### base, initially degraded pack: perfect vs climatology

Original: only about 5-15% (C-104)

- Years: dominates 0, better on common support 21, tied 0, worse on common support 3, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (24 years): +0.89 kWh/yr** (block-2 95% interval +0.33 to +1.64)
- **Ratio of sums, conditional on common support: +13%** (block 2 +7% to +19%; block 3 +7% to +20%; iid +7% to +20%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +0.08 (+2%); 2002: -0.01; 2003: +0.45 (+7%); 2004: -0.00; 2005: +1.12 (+7%); 2006: +0.06 (+1%); 2007: +0.30 (+3%); 2008: +4.04 (+84%); 2009: +0.05; 2010: +7.42 (+23%); 2011: +2.09 (+6%); 2012: +0.01 (+1%); 2013: +0.03; 2014: -0.00; 2015: +0.01; 2016: +1.20 (+12%); 2017: +1.17 (+20%); 2018: +0.08 (+2%); 2019: +0.07 (+2%); 2020: +0.00; 2021: +1.03 (+12%); 2022: +1.81 (+20%); 2023: +0.08; 2024: +0.20 (+2%)

## Experiment 3: multi-store against the battery-only frontier (hours above 8 C)

**Metric: hours_above_max**

### new pack, produce room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

Wear of multi against batt_only over 5 years (windows, new pack): 2001-05: -0.20 pp, 2006-10: -0.23 pp, 2011-15: -0.21 pp, 2016-20: -0.21 pp

### new pack, produce room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 5, better on common support 14, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (19 years): +1.52 h/yr** (block-2 95% interval +1.05 to +2.00)
- **Ratio of sums, conditional on common support: +19%** (block 2 +14% to +31%; block 3 +14% to +32%; iid +14% to +30%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +2.38 (+98%); 2002: +0.00; 2003: +1.98 (+48%); 2004: +1.18 (+70%); 2005: +2.25 (+29%); 2006: +1.43 (+63%); 2007: +2.10 (+28%); 2008: dominates; 2009: +0.00; 2010: +2.99 (+10%); 2011: +3.48 (+11%); 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: +2.15 (+18%); 2017: +1.44 (+28%); 2018: dominates; 2019: +1.40 (+25%); 2020: +0.00; 2021: +2.14 (+33%); 2022: +1.76 (+12%); 2023: dominates; 2024: +2.12 (+12%)

### new pack, produce room: water_only

Original: new: dominates; used: +76%

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, bank room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, bank room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 11, better on common support 8, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (13 years): +0.47 h/yr** (block-2 95% interval +0.18 to +0.79)
- **Ratio of sums, conditional on common support: +28%** (block 2 +21% to +49%; block 3 +21% to +54%; iid +21% to +46%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: +0.08; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: +1.46 (+23%); 2011: +0.57 (+18%); 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: +1.44 (+52%); 2017: dominates; 2018: dominates; 2019: +0.23; 2020: +0.00; 2021: +0.39; 2022: +0.98 (+32%); 2023: dominates; 2024: +1.02 (+18%)

### new pack, bank room: water_only

Original: new: dominates; used: +76%

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, secondary: 6 kWh_th PCM bank vs a battery 3 kWh bigger (a trade-off: see the year categories)

Original: 51-78% (C-108)

- Years: dominates 0, better on common support 10, tied 5, worse on common support 0, dominated 9, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (15 years): +2.65 h/yr** (block-2 95% interval +0.98 to +4.63)
- **Ratio of sums, conditional on common support: +62%** (block 2 +56% to +74%; block 3 +56% to +76%; iid +56% to +73%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: dominated; 2002: +0.00; 2003: dominated; 2004: dominated; 2005: +2.42 (+95%); 2006: dominated; 2007: +0.80; 2008: dominated; 2009: +0.00; 2010: +10.60 (+56%); 2011: +8.76 (+67%); 2012: dominated; 2013: +0.00; 2014: +0.00; 2015: dominated; 2016: +5.35 (+72%); 2017: +0.61; 2018: dominated; 2019: +0.87 (+80%); 2020: +0.00; 2021: +0.42; 2022: +4.57 (+54%); 2023: dominated; 2024: +5.38 (+51%)

### initially degraded pack, produce room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 22, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 1 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: no_overlap; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

Wear of multi against batt_only over 5 years (windows, used pack): 2001-05: -0.66 pp, 2006-10: -0.72 pp, 2011-15: -0.75 pp, 2016-20: -0.71 pp

### initially degraded pack, produce room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 7, better on common support 15, tied 1, worse on common support 1, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (17 years): +2.12 h/yr** (block-2 95% interval +1.40 to +2.90)
- **Ratio of sums, conditional on common support: +17%** (block 2 +13% to +25%; block 3 +13% to +25%; iid +13% to +25%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +1.96 (+35%); 2002: dominates; 2003: +1.74 (+33%); 2004: -0.70; 2005: +3.23 (+20%); 2006: +2.09 (+55%); 2007: +3.05 (+33%); 2008: dominates; 2009: dominates; 2010: +3.49 (+10%); 2011: +5.20 (+12%); 2012: dominates; 2013: +0.10; 2014: dominates; 2015: dominates; 2016: +4.65 (+25%); 2017: +2.00 (+25%); 2018: +1.76 (+31%); 2019: +1.27 (+16%); 2020: +0.00; 2021: +3.29 (+33%); 2022: +2.01 (+11%); 2023: dominates; 2024: +0.93 (+4%)

### initially degraded pack, produce room: water_only

Original: new: dominates; used: +76%

- Years: dominates 22, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 1 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: no_overlap; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, bank room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 23, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, bank room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 15, better on common support 8, tied 1, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (9 years): +0.99 h/yr** (block-2 95% interval +0.62 to +1.40)
- **Ratio of sums, conditional on common support: +32%** (block 2 +21% to +62%; block 3 +21% to +64%; iid +22% to +56%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: +1.98 (+94%); 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: +1.40 (+17%); 2011: +0.69 (+21%); 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: +1.15 (+47%); 2017: +0.79; 2018: dominates; 2019: +0.52; 2020: +0.00; 2021: dominates; 2022: +1.02 (+22%); 2023: dominates; 2024: +1.40 (+24%)

### initially degraded pack, bank room: water_only

Original: new: dominates; used: +76%

- Years: dominates 23, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, secondary: 6 kWh_th PCM bank vs a battery 3 kWh bigger (a trade-off: see the year categories)

Original: 51-78% (C-108)

- Years: dominates 0, better on common support 14, tied 1, worse on common support 0, dominated 9, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (15 years): +5.05 h/yr** (block-2 95% interval +2.58 to +8.49)
- **Ratio of sums, conditional on common support: +70%** (block 2 +64% to +83%; block 3 +64% to +83%; iid +63% to +82%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +1.29 (+100%); 2002: dominated; 2003: +1.89 (+100%); 2004: +1.05 (+100%); 2005: +7.93 (+83%); 2006: +0.09; 2007: +2.26 (+100%); 2008: dominated; 2009: dominated; 2010: +13.44 (+58%); 2011: +17.52 (+80%); 2012: dominated; 2013: dominated; 2014: dominated; 2015: dominated; 2016: +5.89 (+76%); 2017: +1.49 (+81%); 2018: dominated; 2019: +3.25 (+84%); 2020: +0.00; 2021: +1.43 (+82%); 2022: +7.48 (+58%); 2023: dominated; 2024: +10.79 (+59%)

**Metric: degree_hours_above_max**

### new pack, produce room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 K h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, produce room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 5, better on common support 14, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (19 years): +4.61 K h/yr** (block-2 95% interval +2.84 to +6.52)
- **Ratio of sums, conditional on common support: +20%** (block 2 +15% to +31%; block 3 +15% to +32%; iid +16% to +30%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +2.05 (+100%); 2002: +0.00; 2003: +2.71 (+64%); 2004: +1.44 (+80%); 2005: +7.46 (+35%); 2006: +2.51 (+70%); 2007: +6.08 (+36%); 2008: dominates; 2009: +0.00; 2010: +11.38 (+13%); 2011: +10.68 (+11%); 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: +7.60 (+20%); 2017: +4.89 (+35%); 2018: dominates; 2019: +4.89 (+31%); 2020: +0.00; 2021: +7.00 (+41%); 2022: +8.82 (+15%); 2023: dominates; 2024: +10.05 (+16%)

### new pack, produce room: water_only

Original: new: dominates; used: +76%

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 K h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, bank room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 K h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, bank room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 11, better on common support 8, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (13 years): +0.84 K h/yr** (block-2 95% interval +0.26 to +1.44)
- **Ratio of sums, conditional on common support: +35%** (block 2 +25% to +57%; block 3 +26% to +63%; iid +25% to +54%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: +0.13; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: +2.61 (+35%); 2011: +1.34 (+22%); 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: +2.20 (+62%); 2017: dominates; 2018: dominates; 2019: +0.03; 2020: +0.00; 2021: +0.17; 2022: +2.35 (+47%); 2023: dominates; 2024: +2.15 (+24%)

### new pack, bank room: water_only

Original: new: dominates; used: +76%

- Years: dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (5 years): +0.00 K h/yr** (block-2 95% interval +0.00 to +0.00)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: +0.00; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: +0.00; 2010: dominates; 2011: dominates; 2012: dominates; 2013: +0.00; 2014: +0.00; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### new pack, secondary: 6 kWh_th PCM bank vs a battery 3 kWh bigger (a trade-off: see the year categories)

Original: 51-78% (C-108)

- Years: dominates 0, better on common support 10, tied 5, worse on common support 0, dominated 9, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (15 years): +8.96 K h/yr** (block-2 95% interval +2.98 to +15.71)
- **Ratio of sums, conditional on common support: +78%** (block 2 +74% to +86%; block 3 +74% to +88%; iid +74% to +84%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: dominated; 2002: +0.00; 2003: dominated; 2004: dominated; 2005: +6.04 (+98%); 2006: dominated; 2007: +0.28; 2008: dominated; 2009: +0.00; 2010: +36.47 (+78%); 2011: +26.68 (+74%); 2012: dominated; 2013: +0.00; 2014: +0.00; 2015: dominated; 2016: +18.03 (+87%); 2017: +0.93; 2018: dominated; 2019: +1.17 (+98%); 2020: +0.00; 2021: +0.43; 2022: +25.62 (+79%); 2023: dominated; 2024: +18.70 (+69%)

### initially degraded pack, produce room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 22, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 1 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 K h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: no_overlap; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, produce room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 7, better on common support 15, tied 1, worse on common support 1, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (17 years): +6.75 K h/yr** (block-2 95% interval +4.16 to +9.66)
- **Ratio of sums, conditional on common support: +18%** (block 2 +13% to +28%; block 3 +13% to +28%; iid +12% to +28%); rule category: weak (10-25%)
- Per year (gap, % of reference): 2001: +6.47 (+46%); 2002: dominates; 2003: +3.57 (+43%); 2004: -1.11 (-109%); 2005: +8.18 (+17%); 2006: +4.40 (+73%); 2007: +9.77 (+44%); 2008: dominates; 2009: dominates; 2010: +12.32 (+12%); 2011: +19.91 (+15%); 2012: dominates; 2013: +0.07; 2014: dominates; 2015: dominates; 2016: +12.71 (+25%); 2017: +8.43 (+34%); 2018: +6.12 (+43%); 2019: +4.31 (+17%); 2020: +0.00; 2021: +12.25 (+43%); 2022: +7.22 (+10%); 2023: dominates; 2024: +0.09 (+0%)

### initially degraded pack, produce room: water_only

Original: new: dominates; used: +76%

- Years: dominates 22, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 1 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 K h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: no_overlap; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, bank room: multi

Original: new: dominates; used: +82% (C-106)

- Years: dominates 23, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 K h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, bank room: cold_only

Original: +14 to +31% new, +23 to +30% used (C-107)

- Years: dominates 15, better on common support 8, tied 1, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (9 years): +1.34 K h/yr** (block-2 95% interval +0.64 to +2.08)
- **Ratio of sums, conditional on common support: +30%** (block 2 +20% to +55%; block 3 +21% to +61%; iid +20% to +49%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: +1.27 (+92%); 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: +2.43 (+23%); 2011: +1.53 (+24%); 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: +1.85 (+55%); 2017: +0.52; 2018: dominates; 2019: +0.07; 2020: +0.00; 2021: dominates; 2022: +3.14 (+36%); 2023: dominates; 2024: +1.22 (+13%)

### initially degraded pack, bank room: water_only

Original: new: dominates; used: +76%

- Years: dominates 23, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (1 years): +0.00 K h/yr** (no interval: fewer than 3 years with common support)
- Ratio: n/a (mean reference below 1.0 K h/yr)
- Per year (gap): 2001: dominates; 2002: dominates; 2003: dominates; 2004: dominates; 2005: dominates; 2006: dominates; 2007: dominates; 2008: dominates; 2009: dominates; 2010: dominates; 2011: dominates; 2012: dominates; 2013: dominates; 2014: dominates; 2015: dominates; 2016: dominates; 2017: dominates; 2018: dominates; 2019: dominates; 2020: +0.00; 2021: dominates; 2022: dominates; 2023: dominates; 2024: dominates

### initially degraded pack, secondary: 6 kWh_th PCM bank vs a battery 3 kWh bigger (a trade-off: see the year categories)

Original: 51-78% (C-108)

- Years: dominates 0, better on common support 14, tied 1, worse on common support 0, dominated 9, no overlap 0 (of 24 years)
- **Mean gap, conditional on common support (15 years): +16.85 K h/yr** (block-2 95% interval +7.25 to +28.50)
- **Ratio of sums, conditional on common support: +83%** (block 2 +80% to +91%; block 3 +80% to +92%; iid +80% to +90%); rule category: confirmed (>= 25%)
- Per year (gap, % of reference): 2001: +1.26 (+100%); 2002: dominated; 2003: +1.18 (+100%); 2004: +1.13 (+100%); 2005: +31.53 (+97%); 2006: +0.04; 2007: +1.69 (+100%); 2008: dominated; 2009: dominated; 2010: +49.07 (+79%); 2011: +46.94 (+84%); 2012: dominated; 2013: dominated; 2014: dominated; 2015: dominated; 2016: +18.61 (+88%); 2017: +2.40 (+92%); 2018: dominated; 2019: +7.79 (+99%); 2020: +0.00; 2021: +1.98 (+93%); 2022: +37.49 (+76%); 2023: dominated; 2024: +51.66 (+80%)

## Verdicts by the original rules

- R-44 rule, base, new pack: z = 1 confirmed (>= 25%) on common support [dominates 0, better on common support 20, tied 2, worse on common support 0, dominated 2, no overlap 0 (of 24 years)], perfect +26% (needs >= 40%), max window wear +0.04 pp -> not confirmed by the letter
- R-44 rule, base, initially degraded pack: z = 1 confirmed (>= 25%) on common support [dominates 0, better on common support 24, tied 0, worse on common support 0, dominated 0, no overlap 0 (of 24 years)], perfect +32% (needs >= 40%), max window wear +0.44 pp -> not confirmed by the letter
- R-45 rule, produce room, new pack: multi [dominates 19, better on common support 0, tied 5, worse on common support 0, dominated 0, no overlap 0 (of 24 years)], max window wear -0.20 pp
- R-45 rule, produce room, initially degraded pack: multi [dominates 22, better on common support 0, tied 1, worse on common support 0, dominated 0, no overlap 1 (of 24 years)], max window wear -0.66 pp

## Reference families' realised unmet non-critical load (kWh/yr, seed means per year)

- exp 2 fixed, base, new: 0.0 to 629.9
- exp 2 fixed, base, used: 0.6 to 742.3
- exp 2 fixed, tight, new: 99.0 to 1141.4
- exp 2 fixed, tight, used: 110.7 to 1206.7
- exp 3 batt_only, produce, new: 0.0 to 115.8
- exp 3 batt_only, produce, used: 0.0 to 147.4
